---
title: "OSEEC.012: Short-Circuit and Fault Analysis — Thevenin Equivalents, Symmetrical Components, and Fault Current"
wordpress_post_id: 20960
source: BitcoinVersus.tech
published: 2026-10-05T02:29:59
modified: 2026-10-05T02:29:59
live_url: https://bitcoinversus.tech/2026/10/05/oseec-012-short-circuit-fault-analysis-thevenin-equivalents-symmetrical-components-fault-current/
track: electrical/engineer
lesson_number: 12
raw_source: 012-oseec-012-short-circuit-fault-analysis-thevenin-equivalents-symmetrical-components-fault-current-20960.gutenberg.html
---

<!-- wp:paragraph {"fontSize":"large"} --><p class="has-large-font-size"><strong>Short-circuit analysis converts a power system into an electrical model that predicts the current available during faults so conductors, buses, breakers, fuses, relays, transformers, and grounding systems can be evaluated against credible abnormal conditions.</strong></p><!-- /wp:paragraph -->

<!-- wp:paragraph --><p><strong>OSEEC.012</strong> follows <a href="https://bitcoinversus.tech/2026/10/04/oseec-011-grounding-bonding-fault-return-paths/"><strong>OSEEC.011: Grounding, Bonding, and Fault-Return Paths</strong></a>, <a href="https://bitcoinversus.tech/2026/10/03/oseec-010-overcurrent-protection-circuit-breakers-fuses-fault-current-selective-coordination/"><strong>OSEEC.010: Overcurrent Protection</strong></a>, and <a href="https://bitcoinversus.tech/2026/10/02/oseec-008-three-phase-power-fundamentals/"><strong>OSEEC.008: Three-Phase Power Fundamentals</strong></a>. Those lessons establish the physical return path, protective-device role, and three-phase relationships required for a formal fault study.</p><!-- /wp:paragraph -->

<!-- wp:heading --><h2 class="wp-block-heading">Learning objectives</h2><!-- /wp:heading -->

<!-- wp:list --><ul class="wp-block-list"><li>Distinguish three-phase, line-to-line, single-line-to-ground, and double-line-to-ground faults.</li><li>Reduce a network to a Thevenin equivalent at a fault location.</li><li>Calculate an initial three-phase symmetrical fault-current estimate.</li><li>Explain positive-, negative-, and zero-sequence networks.</li><li>Connect calculated fault current to interrupting ratings, protection settings, grounding, and arc-flash inputs.</li><li>Recognize why production studies require validated source, transformer, conductor, motor, generator, and converter data.</li></ul><!-- /wp:list -->

<!-- wp:heading --><h2 class="wp-block-heading">Why fault-current studies exist</h2><!-- /wp:heading -->

<!-- wp:paragraph --><p>During normal operation, load impedance limits current. A short circuit introduces a much lower-impedance path, so current can rise to many times normal load current. The available magnitude depends on the utility source, generators, motors, transformers, cables, busway, reactors, grounding method, converter controls, and the electrical distance from each source to the fault.</p><!-- /wp:paragraph -->

<!-- wp:paragraph --><p>The engineering question is therefore not simply whether a breaker trips. The study must determine how much current can flow, how rapidly protective devices act, and whether every component that must carry or interrupt the current is adequately rated.</p><!-- /wp:paragraph -->

<!-- wp:paragraph --><p>The current international reference <a href="https://webstore.iec.ch/en/publication/68454"><strong>IEC 60909-0:2026</strong></a> specifies calculation of short-circuit currents in low- and high-voltage three-phase AC systems. Industrial practice also uses jurisdiction-specific standards, equipment standards, utility data, and engineering procedures appropriate to the facility.</p><!-- /wp:paragraph -->

<!-- wp:heading --><h2 class="wp-block-heading">Fault categories</h2><!-- /wp:heading -->

<!-- wp:table --><figure class="wp-block-table"><table><thead><tr><th>Fault</th><th>Common notation</th><th>Engineering significance</th></tr></thead><tbody><tr><td>Three-phase</td><td>3Φ or L-L-L</td><td>Balanced fault; often used for maximum symmetrical-current screening.</td></tr><tr><td>Single line-to-ground</td><td>SLG or L-G</td><td>Strongly dependent on grounding and zero-sequence impedance.</td></tr><tr><td>Line-to-line</td><td>L-L</td><td>Unbalanced fault involving two phases without ground.</td></tr><tr><td>Double line-to-ground</td><td>LLG or L-L-G</td><td>Unbalanced fault that combines phase and ground return paths.</td></tr></tbody></table></figure><!-- /wp:table -->

<!-- wp:paragraph --><p>Three-phase faults are mathematically convenient because the system remains balanced. Ground faults and other unbalanced faults require additional modeling because the three phase currents and voltages no longer form a balanced set.</p><!-- /wp:paragraph -->

<!-- wp:heading --><h2 class="wp-block-heading">Video: fault types and physical consequences</h2><!-- /wp:heading -->

<!-- wp:embed {"url":"https://www.youtube.com/watch?v=WPmOB31UTkI","type":"video","providerNameSlug":"youtube","responsive":true} --><figure class="wp-block-embed is-type-video is-provider-youtube wp-block-embed-youtube"><div class="wp-block-embed__wrapper">
https://www.youtube.com/watch?v=WPmOB31UTkI
</div><figcaption class="wp-element-caption"><em>NPTEL IIT Kharagpur — “Lecture 01: Faults in Power System.” Introduces causes, types, and system-level consequences of electrical faults.</em></figcaption></figure><!-- /wp:embed -->

<!-- wp:heading --><h2 class="wp-block-heading">The Thevenin equivalent at the fault point</h2><!-- /wp:heading -->

<!-- wp:paragraph --><p>A large network can be reduced, for a selected fault location, to an equivalent source voltage behind an equivalent impedance. This is the Thevenin model:</p><!-- /wp:paragraph -->

<!-- wp:code --><pre class="wp-block-code"><code>Vth  ───── Zth ───── fault point</code></pre><!-- /wp:code -->

<!-- wp:paragraph --><p>For a simplified balanced three-phase bolted fault with negligible fault impedance, the symmetrical RMS fault current is approximated by:</p><!-- /wp:paragraph -->

<!-- wp:code --><pre class="wp-block-code"><code>Isc = VLL / (√3 × |Zth|)</code></pre><!-- /wp:code -->

<!-- wp:paragraph --><p><code>VLL</code> is the line-to-line voltage at the bus immediately before the fault, and <code>Zth</code> is the positive-sequence Thevenin impedance from all contributing sources to that location. Production calculations require the method, voltage factors, machine models, transformer corrections, converter behavior, and time intervals required by the governing study standard.</p><!-- /wp:paragraph -->

<!-- wp:heading --><h2 class="wp-block-heading">Worked 480 V example</h2><!-- /wp:heading -->

<!-- wp:paragraph --><p>Assume a 480 V three-phase bus whose equivalent impedance at the study point is:</p><!-- /wp:paragraph -->

<!-- wp:code --><pre class="wp-block-code"><code>Zth = 0.012 + j0.036 Ω
|Zth| = √(0.012² + 0.036²)
|Zth| ≈ 0.03795 Ω</code></pre><!-- /wp:code -->

<!-- wp:paragraph --><p>The simplified three-phase symmetrical current is:</p><!-- /wp:paragraph -->

<!-- wp:code --><pre class="wp-block-code"><code>Isc = 480 / (√3 × 0.03795)
Isc ≈ 7,303 A
Isc ≈ 7.30 kA RMS symmetrical</code></pre><!-- /wp:code -->

<!-- wp:paragraph --><p>This number is not yet a complete equipment-duty study. It is an instructional first estimate. A real facility model may include utility maximum and minimum source cases, transformer percent impedance and X/R ratio, induction-motor contribution, generators, UPS systems, inverter-based resources, conductor impedance, and multiple operating configurations.</p><!-- /wp:paragraph -->

<!-- wp:heading --><h2 class="wp-block-heading">A reproducible calculation check</h2><!-- /wp:heading -->

<!-- wp:code --><pre class="wp-block-code"><code>import math

v_ll = 480.0
r_th = 0.012
x_th = 0.036

z_th = math.hypot(r_th, x_th)
i_sc = v_ll / (math.sqrt(3) * z_th)

print(f"Zth = {z_th:.5f} ohm")
print(f"Isc = {i_sc/1000:.2f} kA RMS symmetrical")</code></pre><!-- /wp:code -->

<!-- wp:paragraph --><p>Scripted checks can reduce arithmetic errors, but the model inputs and engineering assumptions remain more important than the arithmetic. A precisely computed result from incorrect source or transformer data is still incorrect.</p><!-- /wp:paragraph -->

<!-- wp:heading --><h2 class="wp-block-heading">Video: formal short-circuit analysis</h2><!-- /wp:heading -->

<!-- wp:embed {"url":"https://www.youtube.com/watch?v=HcMh7ahJxfo","type":"video","providerNameSlug":"youtube","responsive":true} --><figure class="wp-block-embed is-type-video is-provider-youtube wp-block-embed-youtube"><div class="wp-block-embed__wrapper">
https://www.youtube.com/watch?v=HcMh7ahJxfo
</div><figcaption class="wp-element-caption"><em>NPTEL — “Lecture -25 Short Circuit Analysis,” from IIT Kharagpur’s Power System Analysis series. Develops the analytical framework used to calculate short-circuit conditions in power networks.</em></figcaption></figure><!-- /wp:embed -->

<!-- wp:heading --><h2 class="wp-block-heading">Fault level and short-circuit MVA</h2><!-- /wp:heading -->

<!-- wp:paragraph --><p>Fault current can also be expressed as apparent-power fault level:</p><!-- /wp:paragraph -->

<!-- wp:code --><pre class="wp-block-code"><code>Ssc = √3 × VLL × Isc</code></pre><!-- /wp:code -->

<!-- wp:paragraph --><p>For the 480 V, 7.30 kA example:</p><!-- /wp:paragraph -->

<!-- wp:code --><pre class="wp-block-code"><code>Ssc ≈ √3 × 480 × 7,303
Ssc ≈ 6.07 MVA</code></pre><!-- /wp:code -->

<!-- wp:paragraph --><p>Fault MVA is useful for comparing source strength and converting between impedance and short-circuit duty, especially when working across transformers and multiple voltage levels.</p><!-- /wp:paragraph -->

<!-- wp:heading --><h2 class="wp-block-heading">Symmetrical components</h2><!-- /wp:heading -->

<!-- wp:paragraph --><p>Unbalanced three-phase quantities can be represented as three balanced sequence sets. This transformation allows an unbalanced fault to be solved using sequence networks rather than directly solving every phase interaction at once.</p><!-- /wp:paragraph -->

<!-- wp:list --><ul class="wp-block-list"><li><strong>Positive sequence:</strong> three balanced phasors in the normal phase order. It represents the balanced system that supplies ordinary load and the positive-sequence portion of a fault.</li><li><strong>Negative sequence:</strong> three balanced phasors with reversed phase order. It appears during unbalance and is important for rotating-machine heating and protection.</li><li><strong>Zero sequence:</strong> three phasors equal in magnitude and angle. It requires a physical return path through neutral, grounding conductors, transformer connections, earth, or another zero-sequence path.</li></ul><!-- /wp:list -->

<!-- wp:paragraph --><p>The zero-sequence network is why grounding and transformer winding connections can dramatically change ground-fault current. A delta winding, grounded-wye winding, impedance-grounded neutral, or ungrounded system can produce very different zero-sequence paths even when the positive-sequence source looks similar.</p><!-- /wp:paragraph -->

<!-- wp:heading --><h2 class="wp-block-heading">Sequence-network connections by fault type</h2><!-- /wp:heading -->

<!-- wp:table --><figure class="wp-block-table"><table><thead><tr><th>Fault type</th><th>Sequence-network concept</th></tr></thead><tbody><tr><td>Three-phase</td><td>Positive-sequence network only for the balanced ideal fault.</td></tr><tr><td>Single line-to-ground</td><td>Positive, negative, and zero sequence connected in series at the fault.</td></tr><tr><td>Line-to-line</td><td>Positive and negative sequence participate; zero sequence is absent for an ungrounded L-L fault.</td></tr><tr><td>Double line-to-ground</td><td>All three sequence networks participate in a combined connection.</td></tr></tbody></table></figure><!-- /wp:table -->

<!-- wp:heading --><h2 class="wp-block-heading">Grounding controls zero-sequence current</h2><!-- /wp:heading -->

<!-- wp:paragraph --><p>The connection to <a href="https://bitcoinversus.tech/2026/10/04/oseec-011-grounding-bonding-fault-return-paths/"><strong>OSEEC.011</strong></a> is direct: fault-current magnitude is determined not only by the source but also by the complete return path. A low-impedance grounded system can support substantial ground-fault current; resistance grounding deliberately limits current; an unavailable zero-sequence path can suppress current while allowing significant phase-to-ground overvoltage behavior under some fault conditions.</p><!-- /wp:paragraph -->

<!-- wp:heading --><h2 class="wp-block-heading">X/R ratio and asymmetrical current</h2><!-- /wp:heading -->

<!-- wp:paragraph --><p>A fault begins at an arbitrary point on the AC waveform. If the network contains substantial inductive reactance, the current can contain a decaying DC offset. The X/R ratio influences the magnitude and decay of this asymmetrical component.</p><!-- /wp:paragraph -->

<!-- wp:list --><ul class="wp-block-list"><li>RMS symmetrical current describes the AC component after separating the DC offset.</li><li>Asymmetrical current includes the offset that can increase first-cycle peak and RMS duty.</li><li>Breaker making, interrupting, and momentary duties are therefore not always represented by one current number.</li></ul><!-- /wp:list -->

<!-- wp:paragraph --><p>Equipment evaluation must use the rating convention and calculation procedure applicable to the device and standard. A breaker labeled with an interrupting rating cannot be validated by comparing it to an unrelated peak-current quantity.</p><!-- /wp:paragraph -->

<!-- wp:heading --><h2 class="wp-block-heading">Video: fault scenarios on distribution systems</h2><!-- /wp:heading -->

<!-- wp:embed {"url":"https://www.youtube.com/watch?v=3xKXziMIaOU","type":"video","providerNameSlug":"youtube","responsive":true} --><figure class="wp-block-embed is-type-video is-provider-youtube wp-block-embed-youtube"><div class="wp-block-embed__wrapper">
https://www.youtube.com/watch?v=3xKXziMIaOU
</div><figcaption class="wp-element-caption"><em>Dr. David Lubkeman — “Lecture 13b: Short Circuit Analysis - Fault Scenarios,” from a Power Distribution Systems course. Uses three-phase Thevenin models to examine single-phase, line-to-line, grounded, and three-phase fault cases.</em></figcaption></figure><!-- /wp:embed -->

<!-- wp:heading --><h2 class="wp-block-heading">Equipment ratings and protection</h2><!-- /wp:heading -->

<!-- wp:paragraph --><p>A short-circuit study feeds several downstream engineering decisions. The calculated available current is compared against switchgear, switchboard, panelboard, breaker, fuse, busway, transfer-switch, and other equipment ratings. Protective-device settings are then coordinated so faults are cleared rapidly while unnecessary upstream outages are minimized.</p><!-- /wp:paragraph -->

<!-- wp:paragraph --><p><a href="https://standards.ieee.org/ieee/551/3341/"><strong>IEEE 551-2006</strong></a>, although now inactive-reserved, remains a historically important reference for AC short-circuit calculations in industrial and commercial systems and explains why equipment that senses, carries, or interrupts fault current must be evaluated against short-circuit duty. Current projects should use the presently applicable standards and adopted engineering practices.</p><!-- /wp:paragraph -->

<!-- wp:heading --><h2 class="wp-block-heading">Data required for a defensible study</h2><!-- /wp:heading -->

<!-- wp:list --><ul class="wp-block-list"><li>Utility maximum and minimum fault-current data at the service point.</li><li>Transformer kVA/MVA, voltage ratio, percent impedance, winding connection, tap, and X/R information.</li><li>Generator and motor subtransient/reactance data when their contribution is material.</li><li>Cable, busway, and feeder conductor material, size, length, configuration, and impedance.</li><li>Grounding method and neutral impedance.</li><li>UPS, inverter, battery energy-storage, solar, wind, and other converter contribution data from validated manufacturer models.</li><li>Normal, emergency, tie-breaker, generator-parallel, and maintenance operating configurations.</li><li>Protective-device and equipment ratings from current nameplate and manufacturer documentation.</li></ul><!-- /wp:list -->

<!-- wp:heading --><h2 class="wp-block-heading">Engineering workflow</h2><!-- /wp:heading -->

<!-- wp:list --><ol class="wp-block-list"><li>Build or validate the single-line diagram.</li><li>Define source cases and operating configurations.</li><li>Enter source, transformer, conductor, motor, generator, and converter impedances.</li><li>Verify transformer winding connections and grounding paths.</li><li>Calculate three-phase and relevant unbalanced faults at each study bus.</li><li>Review maximum current for equipment-duty checks and minimum current for protection sensitivity where applicable.</li><li>Compare calculated duties with device ratings.</li><li>Coordinate protection using the same validated system model.</li><li>Document assumptions, data sources, revisions, and unresolved uncertainties.</li><li>Update the model after utility changes, transformer replacement, generation additions, feeder changes, or major operating-mode changes.</li></ol><!-- /wp:list -->

<!-- wp:heading --><h2 class="wp-block-heading">Common modeling errors</h2><!-- /wp:heading -->

<!-- wp:list --><ul class="wp-block-list"><li>Using transformer kVA but omitting percent impedance.</li><li>Ignoring motor contribution on large industrial buses.</li><li>Assuming an inverter contributes fault current like a synchronous machine.</li><li>Using conductor ampacity where conductor impedance is required.</li><li>Modeling only the normal configuration while a tie or generator-parallel condition is possible.</li><li>Using maximum source strength when checking minimum-fault protection sensitivity.</li><li>Ignoring zero-sequence paths in ground-fault calculations.</li><li>Comparing symmetrical RMS current directly with a device rating defined on a different basis.</li><li>Treating study software defaults as verified field data.</li></ul><!-- /wp:list -->

<!-- wp:heading --><h2 class="wp-block-heading">Practical exercise</h2><!-- /wp:heading -->

<!-- wp:paragraph --><p>Model a simplified 480 V bus supplied by a transformer or equivalent source. Use the illustrative Thevenin impedance from this lesson, then complete the following steps.</p><!-- /wp:paragraph -->

<!-- wp:list --><ol class="wp-block-list"><li>Calculate <code>|Zth|</code>.</li><li>Calculate the three-phase RMS symmetrical bolted-fault current.</li><li>Calculate the corresponding short-circuit MVA.</li><li>Increase <code>|Zth|</code> by 25% and recalculate fault current.</li><li>Explain why increasing impedance reduces available fault current.</li><li>List the additional data required before the result could be used to approve a real breaker rating.</li><li>Describe which sequence networks participate in an SLG fault.</li><li>Explain how changing from solid grounding to resistance grounding can affect zero-sequence current.</li></ol><!-- /wp:list -->

<!-- wp:heading --><h2 class="wp-block-heading">Knowledge check</h2><!-- /wp:heading -->

<!-- wp:paragraph --><p><strong>What does a Thevenin equivalent represent in a fault study?</strong><br>The upstream network reduced to an equivalent source voltage and impedance as seen from the selected fault location.</p><!-- /wp:paragraph -->

<!-- wp:paragraph --><p><strong>Why is a three-phase bolted fault comparatively simple to calculate?</strong><br>It is balanced, so an ideal symmetrical calculation can be performed using the positive-sequence network.</p><!-- /wp:paragraph -->

<!-- wp:paragraph --><p><strong>Which sequence network is most directly affected by grounding and transformer connection?</strong><br>The zero-sequence network.</p><!-- /wp:paragraph -->

<!-- wp:paragraph --><p><strong>Which sequence networks participate in a single-line-to-ground fault?</strong><br>Positive, negative, and zero sequence.</p><!-- /wp:paragraph -->

<!-- wp:paragraph --><p><strong>Why are maximum and minimum source cases both useful?</strong><br>Maximum current is important for equipment-duty evaluation, while minimum current can be important for confirming protective-device sensitivity and clearing behavior.</p><!-- /wp:paragraph -->

<!-- wp:paragraph --><p><strong>Why does X/R ratio matter?</strong><br>It influences the DC offset and therefore the asymmetrical and peak current duties during the early fault cycles.</p><!-- /wp:paragraph -->

<!-- wp:paragraph --><p><strong>Does a software-generated fault-current number prove the model is correct?</strong><br>No. The result is only as reliable as the topology, source data, impedances, grounding model, operating configuration, device data, and study assumptions.</p><!-- /wp:paragraph -->

<!-- wp:heading --><h2 class="wp-block-heading">Key takeaway</h2><!-- /wp:heading -->

<!-- wp:paragraph --><p><strong>Fault analysis is the bridge between circuit theory and power-system protection.</strong> The Thevenin equivalent provides a compact source model, symmetrical components make unbalanced faults tractable, and the resulting current duties determine whether electrical equipment can safely carry and interrupt credible faults. A professional study is therefore both a calculation and a disciplined process of validating the physical system represented by the model.</p><!-- /wp:paragraph -->

<!-- wp:paragraph --><p><em>Technical note: The numerical example is instructional and does not replace a project-specific short-circuit, protection, arc-flash, or equipment-duty study performed under the applicable codes, standards, utility requirements, manufacturer data, and engineering authority.</em></p><!-- /wp:paragraph -->