---
title: "OSEEC.013: Protective Relaying Fundamentals — CTs, VTs, ANSI Device Numbers, Zones, and Trip Logic"
wordpress_post_id: 21252
source: BitcoinVersus.tech
published: 2026-10-06T08:00:00
modified: 2026-10-06T08:00:00
live_url: https://bitcoinversus.tech/2026/10/06/oseec-013-protective-relaying-fundamentals-cts-vts-ansi-device-numbers-zones-trip-logic/
track: electrical/engineer
lesson_number: 13
raw_source: 013-oseec-013-protective-relaying-fundamentals-cts-vts-ansi-device-numbers-zones-trip-logic-21252.gutenberg.html
---

<!-- wp:paragraph {"fontSize":"large"} --><p class="has-large-font-size"><strong>Protective relaying converts measured electrical conditions into fast, selective decisions about when to trip a <a href="https://bitcoinversus.tech/2026/10/03/oseec-010-overcurrent-protection-circuit-breakers-fuses-fault-current-selective-coordination/">circuit breaker</a>.</strong> <strong>OSEEC.013</strong> follows <a href="https://bitcoinversus.tech/2026/10/05/oseec-012-short-circuit-fault-analysis-thevenin-equivalents-symmetrical-components-fault-current/"><strong>OSEEC.012 short-circuit and fault analysis</strong></a>: the previous lesson calculates credible fault quantities, while this lesson explains how a <a href="https://bitcoinversus.tech/2026/10/05/oseec-012-short-circuit-fault-analysis-thevenin-equivalents-symmetrical-components-fault-current/"><strong>protective relay</strong></a>, its sensing hardware, and its trip logic use those quantities to isolate only the faulted part of the <a href="https://bitcoinversus.tech/2026/10/03/oseec-009-electrical-power-distribution-switchgear-switchboards-panelboards-pdus/"><strong>power-distribution system</strong></a>.</p><!-- /wp:paragraph -->

<!-- wp:embed {"url":"https://www.youtube.com/watch?v=DiHJ9ehpbNg","type":"video","providerNameSlug":"youtube","responsive":true} --><figure class="wp-block-embed is-type-video is-provider-youtube wp-block-embed-youtube"><div class="wp-block-embed__wrapper">
https://www.youtube.com/watch?v=DiHJ9ehpbNg
</div><figcaption class="wp-element-caption"><em>Eaton — Protective Relay Basics. Explains protective-relay purpose, electromechanical versus digital relays, ANSI functions, and zones of protection.</em></figcaption></figure><!-- /wp:embed -->

<!-- wp:heading --><h2 class="wp-block-heading">1. Protection System Signal Path</h2><!-- /wp:heading -->

<!-- wp:list {"ordered":true} --><ol class="wp-block-list"><li><a href="https://bitcoinversus.tech/2026/10/02/oseec-007-transformers-turns-ratio-step-up-step-down-isolation/"><strong>Current transformer (CT)</strong></a> and/or <a href="https://bitcoinversus.tech/2026/10/02/oseec-007-transformers-turns-ratio-step-up-step-down-isolation/"><strong>voltage transformer (VT/PT)</strong></a> scale primary-system quantities.</li><li>The <a href="https://bitcoinversus.tech/2026/10/05/oseec-012-short-circuit-fault-analysis-thevenin-equivalents-symmetrical-components-fault-current/"><strong>protective relay</strong></a> measures the scaled current and voltage.</li><li>Protection elements compare measurements with pickup settings, directional criteria, impedance zones, differential quantities, or logic conditions.</li><li>Relay logic asserts a trip output when the protection criteria are satisfied.</li><li>The trip circuit energizes the trip coil of the <a href="https://bitcoinversus.tech/2026/10/03/oseec-010-overcurrent-protection-circuit-breakers-fuses-fault-current-selective-coordination/"><strong>circuit breaker</strong></a>.</li><li>The breaker opens and interrupts the fault current.</li><li>Event records and sequence-of-events data are retained for verification and post-fault analysis.</li></ol><!-- /wp:list -->

<!-- wp:heading --><h2 class="wp-block-heading">2. CTs and VTs: Scaling the Power System for the Relay</h2><!-- /wp:heading -->

<!-- wp:paragraph --><p><a href="https://bitcoinversus.tech/2026/10/02/oseec-007-transformers-turns-ratio-step-up-step-down-isolation/"><strong>Current transformers</strong></a> and <a href="https://bitcoinversus.tech/2026/10/02/oseec-007-transformers-turns-ratio-step-up-step-down-isolation/"><strong>voltage transformers</strong></a> isolate protection equipment from primary-system current and voltage while reproducing those quantities at manageable secondary levels. CT ratio, polarity, burden, accuracy, and saturation matter because the <a href="https://bitcoinversus.tech/2026/10/05/oseec-012-short-circuit-fault-analysis-thevenin-equivalents-symmetrical-components-fault-current/"><strong>relay</strong></a> can only make a correct decision from the waveform it actually receives; incorrect polarity or severe CT saturation can make a healthy zone appear faulted or a real fault appear smaller than it is.</p><!-- /wp:paragraph -->

<!-- wp:embed {"url":"https://www.youtube.com/watch?v=pDpIoeWDjuM","type":"video","providerNameSlug":"youtube","responsive":true} --><figure class="wp-block-embed is-type-video is-provider-youtube wp-block-embed-youtube"><div class="wp-block-embed__wrapper">
https://www.youtube.com/watch?v=pDpIoeWDjuM
</div><figcaption class="wp-element-caption"><em>Visual Electric — Substations: Basic Principles. Shows CTs, VTs, relays, breakers, disconnectors, arresters, and transformers working together inside a substation.</em></figcaption></figure><!-- /wp:embed -->

<!-- wp:heading --><h2 class="wp-block-heading">Basic Instrument-Transformer Relationships</h2><!-- /wp:heading -->

<!-- wp:list --><ul class="wp-block-list"><li><strong>CT ratio:</strong> <code>CTR = Iprimary / Isecondary</code>.</li><li><strong>Relay secondary current:</strong> <code>Isecondary = Iprimary / CTR</code>.</li><li><strong>VT ratio:</strong> <code>VTR = Vprimary / Vsecondary</code>.</li><li><strong>Relay secondary voltage:</strong> <code>Vsecondary = Vprimary / VTR</code>.</li><li>Example: a 600:5 CT has a ratio of 120:1, so 480 A primary produces approximately 4 A secondary under ideal conditions.</li></ul><!-- /wp:list -->

<!-- wp:heading --><h2 class="wp-block-heading">3. ANSI Device Numbers: A Common Protection Language</h2><!-- /wp:heading -->

<!-- wp:paragraph --><p>Protection drawings use ANSI/IEEE device function numbers so engineers and technicians can identify what a relay element is intended to do without relying on a vendor-specific name. Modern digital relays can contain many functions in one hardware platform, so one <a href="https://bitcoinversus.tech/2026/10/05/osftc-003-firmware-backup-recovery-checksums-golden-images-rollback-validation/"><strong>firmware</strong></a>-driven device may simultaneously provide overcurrent, differential, voltage, frequency, breaker-failure, event-recording, communications, and programmable-logic functions through its embedded <a href="https://bitcoinversus.tech/2026/10/06/ositc-001-it-systems-fundamentals-hardware-operating-systems-networks-troubleshooting/"><strong>software</strong></a>.</p><!-- /wp:paragraph -->

<!-- wp:embed {"url":"https://www.youtube.com/watch?v=f-6CVmyXynE","type":"video","providerNameSlug":"youtube","responsive":true} --><figure class="wp-block-embed is-type-video is-provider-youtube wp-block-embed-youtube"><div class="wp-block-embed__wrapper">
https://www.youtube.com/watch?v=f-6CVmyXynE
</div><figcaption class="wp-element-caption"><em>IDEMY — Protection Relays and ANSI 50, 51, and 87 Codes. Reviews digital relays, instantaneous and time overcurrent, differential protection, and trip relationships.</em></figcaption></figure><!-- /wp:embed -->

<!-- wp:heading --><h2 class="wp-block-heading">Core ANSI Functions to Recognize</h2><!-- /wp:heading -->

<!-- wp:list --><ul class="wp-block-list"><li><strong>21 — Distance:</strong> uses apparent impedance, approximately <code>Z = V / I</code>, to estimate whether a fault lies inside a configured line zone.</li><li><strong>27 — Undervoltage:</strong> operates when voltage falls below a threshold.</li><li><strong>50 — Instantaneous overcurrent:</strong> operates when current exceeds pickup without intentional inverse-time delay.</li><li><strong>51 — Time overcurrent:</strong> operates with a defined time-current characteristic.</li><li><strong>52 — AC circuit breaker:</strong> identifies the <a href="https://bitcoinversus.tech/2026/01/31/electrical-power-distribution-high-voltage-circuit-breakers/"><strong>breaker</strong></a> itself rather than a relay element.</li><li><strong>59 — Overvoltage:</strong> operates when voltage exceeds a threshold.</li><li><strong>67 — Directional overcurrent:</strong> adds direction to the overcurrent decision.</li><li><strong>81 — Frequency:</strong> responds to underfrequency or overfrequency conditions.</li><li><strong>86 — Lockout:</strong> latches a trip condition and normally requires intentional reset.</li><li><strong>87 — Differential:</strong> compares current entering and leaving a protected zone.</li></ul><!-- /wp:list -->

<!-- wp:heading --><h2 class="wp-block-heading">4. Zones of Protection</h2><!-- /wp:heading -->

<!-- wp:list --><ul class="wp-block-list"><li><strong>Generator zone</strong></li><li><a href="https://bitcoinversus.tech/2026/10/02/oseec-007-transformers-turns-ratio-step-up-step-down-isolation/"><strong>Transformer zone</strong></a></li><li><a href="https://bitcoinversus.tech/2026/10/03/oseec-009-electrical-power-distribution-switchgear-switchboards-panelboards-pdus/"><strong>Bus/switchgear zone</strong></a></li><li><strong>Feeder zone</strong></li><li><strong>Transmission-line zone</strong></li><li><strong>Motor zone</strong></li></ul><!-- /wp:list -->

<!-- wp:list --><ul class="wp-block-list"><li>Primary protection should clear faults inside its assigned zone as quickly and selectively as practical.</li><li>Backup protection should operate if the primary relay, trip circuit, or breaker fails.</li><li>Adjacent protection zones commonly overlap around CT and breaker locations so there is no unprotected dead band.</li></ul><!-- /wp:list -->

<!-- wp:heading --><h2 class="wp-block-heading">5. Overcurrent Coordination and Time-Current Curves</h2><!-- /wp:heading -->

<!-- wp:paragraph --><p>Overcurrent protection becomes useful at system scale only when multiple devices are coordinated. The downstream <a href="https://bitcoinversus.tech/2026/10/03/oseec-010-overcurrent-protection-circuit-breakers-fuses-fault-current-selective-coordination/"><strong>fuse, breaker, recloser, or relay</strong></a> should normally clear a local fault before the upstream device, while the upstream protection remains available as backup. Engineers compare minimum and maximum fault current from studies such as <a href="https://bitcoinversus.tech/2026/10/05/oseec-012-short-circuit-fault-analysis-thevenin-equivalents-symmetrical-components-fault-current/"><strong>OSEEC.012</strong></a> with pickup values and time-current curves so protection remains sensitive enough to detect faults but secure enough to avoid unnecessary trips.</p><!-- /wp:paragraph -->

<!-- wp:embed {"url":"https://www.youtube.com/watch?v=Fs_YTGnVdY8","type":"video","providerNameSlug":"youtube","responsive":true} --><figure class="wp-block-embed is-type-video is-provider-youtube wp-block-embed-youtube"><div class="wp-block-embed__wrapper">
https://www.youtube.com/watch?v=Fs_YTGnVdY8
</div><figcaption class="wp-element-caption"><em>Eaton — Effective Overcurrent Protection for Utilities. Covers fuses, reclosers, time-current curves, minimum and maximum fault current, sensitivity, security, and coordination strategy.</em></figcaption></figure><!-- /wp:embed -->

<!-- wp:heading --><h2 class="wp-block-heading">Coordination Questions</h2><!-- /wp:heading -->

<!-- wp:list --><ul class="wp-block-list"><li>What is the maximum available fault current at each bus?</li><li>What is the minimum fault current the protection still needs to detect?</li><li>What normal load and temporary inrush currents must not cause a trip?</li><li>Which device is primary for the faulted zone?</li><li>Which upstream device provides backup?</li><li>Do the time-current curves preserve adequate separation across the relevant current range?</li><li>Does breaker clearing time fit inside the intended coordination margin?</li></ul><!-- /wp:list -->

<!-- wp:heading --><h2 class="wp-block-heading">6. Differential and Distance Protection</h2><!-- /wp:heading -->

<!-- wp:list --><ul class="wp-block-list"><li><strong>Differential protection (87):</strong> compares normalized current entering and leaving a zone. A simplified operating quantity is <code>Idiff = |Iin − Iout|</code>.</li><li><strong>Transformer differential:</strong> must account for <a href="https://bitcoinversus.tech/2026/10/02/oseec-007-transformers-turns-ratio-step-up-step-down-isolation/"><strong>transformer</strong></a> ratio, phase shift, CT ratios, and magnetizing inrush.</li><li><strong>Bus differential:</strong> compares currents around a <a href="https://bitcoinversus.tech/2026/10/03/oseec-009-electrical-power-distribution-switchgear-switchboards-panelboards-pdus/"><strong>bus</strong></a> zone.</li><li><strong>Distance protection (21):</strong> uses voltage and current to estimate apparent impedance to a fault, commonly on transmission lines.</li><li><strong>Directional elements (67):</strong> use current and voltage relationships to determine fault direction when multiple sources make magnitude-only protection insufficient.</li></ul><!-- /wp:list -->

<!-- wp:heading --><h2 class="wp-block-heading">7. Digital Relays: Hardware, Firmware, Software, and Communications</h2><!-- /wp:heading -->

<!-- wp:paragraph --><p>A modern numerical <a href="https://bitcoinversus.tech/2026/10/05/oseec-012-short-circuit-fault-analysis-thevenin-equivalents-symmetrical-components-fault-current/"><strong>protective relay</strong></a> combines measurement inputs, digital inputs, output contacts, processor hardware, nonvolatile memory, communications interfaces, programmable logic, event recording, and protection algorithms in one unit. Engineers use vendor <a href="https://bitcoinversus.tech/2026/10/06/ositc-001-it-systems-fundamentals-hardware-operating-systems-networks-troubleshooting/"><strong>configuration software</strong></a> to read and write settings, retrieve oscillography and event records, and test logic; because settings and <a href="https://bitcoinversus.tech/2026/10/05/osftc-003-firmware-backup-recovery-checksums-golden-images-rollback-validation/"><strong>firmware</strong></a> directly affect protection behavior, change control, backups, verification, and cybersecurity are engineering requirements rather than administrative details.</p><!-- /wp:paragraph -->

<!-- wp:embed {"url":"https://www.youtube.com/watch?v=dAKNXhl7TyE","type":"video","providerNameSlug":"youtube","responsive":true} --><figure class="wp-block-embed is-type-video is-provider-youtube wp-block-embed-youtube"><div class="wp-block-embed__wrapper">
https://www.youtube.com/watch?v=dAKNXhl7TyE
</div><figcaption class="wp-element-caption"><em>Schweitzer Engineering Laboratories — SEL-851 Feeder Protection Relay. Shows a modern digital relay combining protection, monitoring, control, voltage functions, arc-flash protection, and communications.</em></figcaption></figure><!-- /wp:embed -->

<!-- wp:heading --><h2 class="wp-block-heading">8. Relay Engineering Workflow</h2><!-- /wp:heading -->

<!-- wp:list {"ordered":true} --><ol class="wp-block-list"><li>Define the protected equipment and protection zone.</li><li>Review the one-line diagram, <a href="https://bitcoinversus.tech/2026/10/03/oseec-009-electrical-power-distribution-switchgear-switchboards-panelboards-pdus/"><strong>switchgear</strong></a>, <a href="https://bitcoinversus.tech/2026/10/02/oseec-007-transformers-turns-ratio-step-up-step-down-isolation/"><strong>transformers</strong></a>, <a href="https://bitcoinversus.tech/2026/10/03/oseec-010-overcurrent-protection-circuit-breakers-fuses-fault-current-selective-coordination/"><strong>breakers</strong></a>, and <a href="https://bitcoinversus.tech/2026/10/04/oseec-011-grounding-bonding-fault-return-paths/"><strong>grounding</strong></a> configuration.</li><li>Use load-flow and fault-study results to establish operating ranges.</li><li>Confirm CT and VT ratios, polarity, accuracy, burden, and wiring.</li><li>Select required ANSI protection functions.</li><li>Calculate pickup, delay, reach, restraint, and logic settings.</li><li>Coordinate primary and backup devices.</li><li>Implement settings in the relay configuration software.</li><li>Perform secondary-injection or equivalent controlled testing.</li><li>Verify breaker trip paths and lockout logic.</li><li>Save approved settings, event-report baselines, and as-left documentation.</li></ol><!-- /wp:list -->

<!-- wp:heading --><h2 class="wp-block-heading">9. Practical Exercise</h2><!-- /wp:heading -->

<!-- wp:list {"ordered":true} --><ol class="wp-block-list"><li>Draw a simple source → transformer → bus → feeder → load one-line.</li><li>Place CTs and a breaker at the feeder position.</li><li>Assign ANSI 50 and 51 to feeder phase overcurrent protection.</li><li>Choose a hypothetical CT ratio of 600:5 and calculate relay secondary current at 480 A, 1,200 A, and 6,000 A primary.</li><li>Mark the feeder as the primary protection zone and the upstream breaker as backup.</li><li>Add an ANSI 87 element around the transformer and identify which CTs define its differential zone.</li><li>Write the trip path from CT measurement → relay element → relay logic → output contact → trip coil → breaker.</li><li>List what evidence should be saved after a test: settings file, test results, event report, and final device state.</li></ol><!-- /wp:list -->

<!-- wp:heading --><h2 class="wp-block-heading">10. Knowledge Check + Answers</h2><!-- /wp:heading -->

<!-- wp:list --><ul class="wp-block-list"><li><strong>Why are CTs and VTs used?</strong> They scale and isolate primary-system current and voltage so relays and meters can measure them safely and accurately.</li><li><strong>What is ANSI 50?</strong> Instantaneous overcurrent protection.</li><li><strong>What is ANSI 51?</strong> Time-overcurrent protection.</li><li><strong>What is ANSI 87?</strong> Differential protection.</li><li><strong>What is device 52?</strong> An AC circuit breaker.</li><li><strong>Why do protection zones overlap?</strong> To avoid an unprotected dead band between adjacent protection schemes.</li><li><strong>What is the purpose of coordination?</strong> The device closest to the fault should clear first while upstream protection remains as backup.</li><li><strong>Why can CT saturation be dangerous?</strong> It distorts or reduces the secondary current seen by the relay and can alter protection decisions.</li><li><strong>What does a digital relay add beyond a simple electromechanical relay?</strong> Multiple protection functions, programmable logic, communications, event recording, self-monitoring, and software-configurable settings.</li><li><strong>Why must settings files be controlled like engineering documents?</strong> A setting change can directly alter which faults trip, how quickly they trip, and which breaker opens.</li></ul><!-- /wp:list -->

<!-- wp:heading --><h2 class="wp-block-heading">Useful Prior Lessons</h2><!-- /wp:heading -->

<!-- wp:list --><ul class="wp-block-list"><li><a href="https://bitcoinversus.tech/2026/10/05/oseec-012-short-circuit-fault-analysis-thevenin-equivalents-symmetrical-components-fault-current/"><strong>OSEEC.012: Short-Circuit and Fault Analysis</strong></a></li><li><a href="https://bitcoinversus.tech/2026/10/04/oseec-011-grounding-bonding-fault-return-paths/"><strong>OSEEC.011: Grounding, Bonding, and Fault-Return Paths</strong></a></li><li><a href="https://bitcoinversus.tech/2026/10/03/oseec-010-overcurrent-protection-circuit-breakers-fuses-fault-current-selective-coordination/"><strong>OSEEC.010: Overcurrent Protection</strong></a></li><li><a href="https://bitcoinversus.tech/2026/10/03/oseec-009-electrical-power-distribution-switchgear-switchboards-panelboards-pdus/"><strong>OSEEC.009: Electrical Power Distribution</strong></a></li><li><a href="https://bitcoinversus.tech/2026/10/02/oseec-008-three-phase-power-fundamentals/"><strong>OSEEC.008: Three-Phase Power Fundamentals</strong></a></li><li><a href="https://bitcoinversus.tech/2026/10/02/oseec-007-transformers-turns-ratio-step-up-step-down-isolation/"><strong>OSEEC.007: Transformers</strong></a></li></ul><!-- /wp:list -->

<!-- wp:heading --><h2 class="wp-block-heading">Technical References</h2><!-- /wp:heading -->

<!-- wp:list --><ul class="wp-block-list"><li><a href="https://technav.ieee.org/topic/protective-relaying/"><strong>IEEE Technology Navigator — Protective Relaying</strong></a></li><li><a href="https://standards.ieee.org/ieee/C37.113/10433/"><strong>IEEE C37.113-2025 — Guide for Protective Relay Applications to Transmission Lines</strong></a></li><li><a href="https://www.eaton.com/us/en-us/products/electrical-circuit-protection/protective-relays-and-predictive-devices.html"><strong>Eaton — Protective Relays and Predictive Devices</strong></a></li><li><a href="https://selinc.com/selu/courses/erly/101/"><strong>SEL University — Introduction to SEL Relays</strong></a></li></ul><!-- /wp:list -->

<!-- wp:heading --><h2 class="wp-block-heading">Key Takeaway</h2><!-- /wp:heading -->

<!-- wp:list --><ul class="wp-block-list"><li><strong>Fault analysis predicts what the system will do; protective relaying decides what the protection system should do about it.</strong> Good relay engineering depends on accurate CT/VT signals, correct ANSI functions, selective zones, coordinated settings, verified trip paths, and controlled digital settings.</li></ul><!-- /wp:list -->

<!-- wp:heading --><h2 class="wp-block-heading"><strong><em>BitcoinVersus.Tech</em></strong></h2><!-- /wp:heading -->
<!-- wp:paragraph --><p><strong><em>Advertisement</em></strong></p><!-- /wp:paragraph -->
<!-- wp:embed {"url":"https://twitter.com/1BitcoinVersus/status/1937006164555993338","type":"rich","providerNameSlug":"x","responsive":true} --><figure class="wp-block-embed is-type-rich is-provider-x wp-block-embed-x"><div class="wp-block-embed__wrapper">
https://twitter.com/1BitcoinVersus/status/1937006164555993338
</div><figcaption class="wp-element-caption"><em>BitcoinVersus.Tech advertisement.</em></figcaption></figure><!-- /wp:embed -->
<!-- wp:paragraph --><p><strong><em>Editor's Note:</em></strong></p><!-- /wp:paragraph -->
<!-- wp:paragraph --><p><strong><em>We volunteer daily to ensure the credibility of the information on this platform is Verifiably True. If you would like to support our research initiatives, please donate here: 3C9o19EH5HSiwEPyCTmEKzxhNCbo2X6TTb</em></strong></p><!-- /wp:paragraph -->
<!-- wp:paragraph --><p>BitcoinVersus.tech is not a financial advisor. This media platform reports on financial subjects purely for informational purposes.</p><!-- /wp:paragraph -->