---
title: "OSETC.012: Grounding and Bonding Basics"
wordpress_post_id: 19820
source: BitcoinVersus.tech
published: 2026-10-01T11:48:18
modified: 2026-10-01T11:48:34
live_url: https://bitcoinversus.tech/2026/10/01/osetc-012-grounding-bonding-basics/
track: electrical/technician
lesson_number: 12
raw_source: 012-osetc-012-grounding-bonding-basics-19820.gutenberg.html
---

<!-- wp:paragraph --><p><strong>Grounding</strong> and <strong>bonding</strong> are related electrical-safety concepts, but they are not the same thing. Grounding connects an electrical system or equipment to earth or another grounding reference. Bonding electrically connects conductive parts so they remain at substantially the same potential and provide electrical continuity.</p><!-- /wp:paragraph -->
<!-- wp:paragraph --><p>This lesson follows <a href="https://bitcoinversus.tech/2026/09/30/osetc-011-lockout-tagout-energy-isolation/">OSETC.011: Lockout/Tagout and Energy Isolation</a>. It is a recognition-and-theory lesson; it does not authorize work on energized equipment.</p><!-- /wp:paragraph -->
<!-- wp:heading --><h2 class="wp-block-heading">Grounding in Plain English</h2><!-- /wp:heading -->
<!-- wp:paragraph --><p>Think of grounding as establishing an intentional connection to ground. In properly designed systems, grounding is part of the protection scheme and helps control dangerous voltage conditions.</p><!-- /wp:paragraph -->
<!-- wp:heading --><h2 class="wp-block-heading">Bonding in Plain English</h2><!-- /wp:heading -->
<!-- wp:paragraph --><p>Bonding joins conductive metal parts together electrically. For example, metal enclosures, raceways, and other conductive parts may need effective bonding so electrical continuity is maintained and fault current can be carried safely.</p><!-- /wp:paragraph -->
<!-- wp:heading --><h2 class="wp-block-heading">Video: Grounding and Bonding</h2><!-- /wp:heading -->
<!-- wp:paragraph --><p>This visual walkthrough demonstrates a simple grounding and bonding system and shows current flow during normal operation and a ground-fault condition.</p><!-- /wp:paragraph -->
<!-- wp:embed {"url":"https://www.youtube.com/watch?v=LoQVdEQlmXM","type":"video","providerNameSlug":"youtube","responsive":true,"className":"wp-embed-aspect-16-9 wp-has-aspect-ratio"} --><figure class="wp-block-embed is-type-video is-provider-youtube wp-block-embed-youtube wp-embed-aspect-16-9 wp-has-aspect-ratio"><div class="wp-block-embed__wrapper">
https://www.youtube.com/watch?v=LoQVdEQlmXM
</div></figure><!-- /wp:embed -->
<!-- wp:heading --><h2 class="wp-block-heading">Why Technicians Care</h2><!-- /wp:heading -->
<!-- wp:paragraph --><p>OSHA requires grounding paths used by circuits, equipment, and enclosures to be permanent and continuous, and bonding conductors used for electrical continuity must be capable of carrying imposed fault current. For a technician, damaged or missing grounding and bonding connections are safety concerns that should be reported and handled according to site procedures.</p><!-- /wp:paragraph -->
<!-- wp:heading --><h2 class="wp-block-heading">A Simple Fault Example</h2><!-- /wp:heading -->
<!-- wp:paragraph --><p>Imagine an internal fault causes an energized conductor to contact a metal equipment enclosure. Proper equipment grounding and bonding provide an intentional conductive path as part of the system's fault-clearing design. The protective device can then operate as designed rather than leaving exposed metal in a dangerous condition.</p><!-- /wp:paragraph -->
<!-- wp:heading --><h2 class="wp-block-heading">Data Center Example</h2><!-- /wp:heading -->
<!-- wp:paragraph --><p>Data centers contain racks, cabinets, cable trays, electrical enclosures, and other conductive structures. A technician should recognize grounding and bonding conductors and connections, avoid disconnecting them casually, and escalate visible damage, looseness, corrosion, or missing connections through the site's electrical-safety process.</p><!-- /wp:paragraph -->
<!-- wp:heading --><h2 class="wp-block-heading">Ground Is Not the Same as Neutral</h2><!-- /wp:heading -->
<!-- wp:paragraph --><p>A grounded conductor such as a neutral and an equipment grounding conductor have different functions. Do not treat them as interchangeable simply because both may ultimately be connected within the grounding system at specific permitted locations.</p><!-- /wp:paragraph -->
<!-- wp:heading --><h2 class="wp-block-heading">Safety Boundary</h2><!-- /wp:heading -->
<!-- wp:paragraph --><p>Do not open energized electrical equipment, alter grounding or bonding connections, or install temporary protective grounds unless you are qualified, authorized, and following the applicable electrical-safety and lockout/tagout procedures.</p><!-- /wp:paragraph -->
<!-- wp:heading --><h2 class="wp-block-heading">Practice</h2><!-- /wp:heading -->
<!-- wp:list {"ordered":true} --><ol class="wp-block-list"><li>In a training diagram, identify the grounding connection.</li><li>Identify two conductive parts that are bonded together.</li><li>Explain grounding in one sentence.</li><li>Explain bonding in one sentence.</li><li>Explain why a damaged grounding or bonding connection should be treated as a safety issue.</li></ol><!-- /wp:list -->
<!-- wp:heading --><h2 class="wp-block-heading">Key Takeaway</h2><!-- /wp:heading -->
<!-- wp:paragraph --><p><strong>Grounding</strong> establishes a connection to ground; <strong>bonding</strong> electrically joins conductive parts. Both are important parts of electrical safety, and technicians should be able to recognize their purpose without modifying them outside their training and authorization.</p><!-- /wp:paragraph -->
<!-- wp:paragraph --><p><em>Reference: <a href="https://www.osha.gov/laws-regs/regulations/standardnumber/1926/1926.404">OSHA 1926.404 — Wiring Design and Protection</a>.</em></p><!-- /wp:paragraph -->