---
title: "OSETC.016: Motor Starters and Overload Relays Basics"
wordpress_post_id: 19902
source: BitcoinVersus.tech
published: 2026-10-01T14:07:29
modified: 2026-10-01T14:08:06
live_url: https://bitcoinversus.tech/2026/10/01/osetc-016-motor-starters-overload-relays-basics/
track: electrical/technician
lesson_number: 16
raw_source: 016-osetc-016-motor-starters-overload-relays-basics-19902.gutenberg.html
---

<!-- wp:paragraph --><p>A <strong>motor starter</strong> is a control assembly used to start and stop an electric motor while providing important motor protection. A common magnetic starter combines a <strong>contactor</strong> with an <strong>overload relay</strong>. The contactor switches power to the motor; the overload relay helps protect the motor from damaging sustained overcurrent.</p><!-- /wp:paragraph -->
<!-- wp:paragraph --><p>This lesson builds directly on OSETC.015. The simple technician model is: <strong>contactor switches the motor; overload relay watches the motor current.</strong></p><!-- /wp:paragraph -->
<!-- wp:heading --><h2 class="wp-block-heading">The Contactor</h2><!-- /wp:heading -->
<!-- wp:paragraph --><p>The contactor is the switching portion of a magnetic motor starter. Energizing its coil causes its main contacts to change state, allowing the properly designed power circuit to supply the motor.</p><!-- /wp:paragraph -->
<!-- wp:heading --><h2 class="wp-block-heading">The Overload Relay</h2><!-- /wp:heading -->
<!-- wp:paragraph --><p>The overload relay monitors motor current. If excessive current continues long enough to risk overheating the motor, the overload device can trip and interrupt the control circuit so the contactor drops out and the motor stops.</p><!-- /wp:paragraph -->
<!-- wp:heading --><h2 class="wp-block-heading">Overload Is Not the Same as a Short Circuit</h2><!-- /wp:heading -->
<!-- wp:paragraph --><p>An overload relay is intended for sustained motor overload conditions. Short-circuit and ground-fault protection are separate functions normally provided by correctly selected fuses or circuit-protection devices. A technician should never treat these devices as interchangeable.</p><!-- /wp:paragraph -->
<!-- wp:heading --><h2 class="wp-block-heading">Video: Motor Starter Basics</h2><!-- /wp:heading -->
<!-- wp:paragraph --><p>This RSP Supply lesson walks through the two basic building blocks of a motor starter: the contactor and overload protection.</p><!-- /wp:paragraph -->
<!-- wp:embed {"url":"https://www.youtube.com/watch?v=eHjppUsbk_g","type":"video","providerNameSlug":"youtube","responsive":true,"className":"wp-embed-aspect-16-9 wp-has-aspect-ratio"} --><figure class="wp-block-embed is-type-video is-provider-youtube wp-block-embed-youtube wp-embed-aspect-16-9 wp-has-aspect-ratio"><div class="wp-block-embed__wrapper">
https://www.youtube.com/watch?v=eHjppUsbk_g
</div></figure><!-- /wp:embed -->
<!-- wp:heading --><h2 class="wp-block-heading">A Simple Start/Stop Example</h2><!-- /wp:heading -->
<!-- wp:paragraph --><p>Pressing a START control can energize the contactor coil. The contactor closes its main contacts and the motor runs. Pressing STOP opens the control path, the coil de-energizes, the contactor opens, and the motor stops.</p><!-- /wp:paragraph -->
<!-- wp:heading --><h2 class="wp-block-heading">What Happens During an Overload?</h2><!-- /wp:heading -->
<!-- wp:paragraph --><p>If the motor draws excessive current for long enough, the overload relay can trip. Its control contact changes state, the contactor coil loses its control path, and the motor is disconnected from the supply through the starter's switching action. The cause of the overload should be identified before the system is reset and returned to service.</p><!-- /wp:paragraph -->
<!-- wp:heading --><h2 class="wp-block-heading">Common Reasons a Motor Can Overload</h2><!-- /wp:heading -->
<!-- wp:list --><ul class="wp-block-list"><li>A pump, fan, or mechanical load is jammed or working too hard.</li><li>The motor or driven equipment has a mechanical problem.</li><li>The electrical supply or phase condition is abnormal.</li><li>The starter or overload settings do not match the approved equipment design.</li></ul><!-- /wp:list -->
<!-- wp:heading --><h2 class="wp-block-heading">Data Center Example</h2><!-- /wp:heading -->
<!-- wp:paragraph --><p>Cooling systems use motors for fans and pumps. A motor starter can allow the building-control system to command one of these motors while overload protection helps protect the motor from sustained excessive current.</p><!-- /wp:paragraph -->
<!-- wp:heading --><h2 class="wp-block-heading">Bitcoin Mining Example</h2><!-- /wp:heading -->
<!-- wp:paragraph --><p>Large mining sites may use motor starters on pumps, fans, and other cooling equipment. If a cooling motor overloads and trips, the technician should treat the trip as a symptom to investigate rather than repeatedly resetting it without finding the cause.</p><!-- /wp:paragraph -->
<!-- wp:heading --><h2 class="wp-block-heading">Safety Boundary</h2><!-- /wp:heading -->
<!-- wp:paragraph --><p>Motor starters can contain hazardous voltage even when the motor is stopped. Do not open energized equipment, bypass an overload, defeat an interlock, or reset a repeatedly tripping starter without following the equipment documentation and site troubleshooting procedure. Use lockout/tagout, required PPE, and qualified-person boundaries.</p><!-- /wp:paragraph -->
<!-- wp:heading --><h2 class="wp-block-heading">Practice</h2><!-- /wp:heading -->
<!-- wp:list {"ordered":true} --><ol class="wp-block-list"><li>Name the two main components of a common magnetic motor starter.</li><li>State the contactor's job.</li><li>State the overload relay's job.</li><li>Explain why overload protection and short-circuit protection are different.</li><li>Describe what should happen when an overload relay trips.</li><li>Name two motor loads that may be found in a data center or mining facility.</li></ol><!-- /wp:list -->
<!-- wp:heading --><h2 class="wp-block-heading">Key Takeaway</h2><!-- /wp:heading -->
<!-- wp:paragraph --><p>A common motor starter combines a contactor for switching with an overload relay for motor overload protection. For a technician, the key is recognizing each component, understanding its separate job, and treating an overload trip as a condition that requires safe investigation.</p><!-- /wp:paragraph -->