---
title: "OSETC.011: Lockout/Tagout and Energy Isolation"
certification: OSETC
lesson: "011"
tier: 1
role: Technician
wordpress_post_id: 19714
published: "2026-09-30T23:33:05"
source_url: "https://bitcoinversus.tech/2026/09/30/osetc-011-lockout-tagout-energy-isolation/"
featured_image: "https://bitcoinversus.wordpress.com/wp-content/uploads/2026/09/osetc-011-cover.jpg"
youtube: "https://www.youtube.com/watch?v=6dDr3j9r3dc"
---

# OSETC.011: Lockout/Tagout and Energy Isolation

<!-- Complete published WordPress block content; cover is featured only. -->

<!-- wp:paragraph -->
<p><strong>Simple explanation:</strong> A stopped machine can still hurt someone. A button may stop its motor while electricity remains connected, air stays pressurized, or a raised part can fall. Lockout/tagout helps keep hazardous energy controlled while servicing takes place.</p>
<!-- /wp:paragraph -->

<!-- wp:paragraph -->
<p><strong>Definition:</strong> Lockout/tagout (LOTO) is an energy-control process. Lockout physically secures an energy-isolating device in its safe position. A tag warns that equipment must not be operated. Energy isolation separates equipment from its energy sources.</p>
<!-- /wp:paragraph -->

<!-- wp:paragraph -->
<p>In <a href="https://bitcoinversus.tech/2026/09/30/osetc-010-fuses-circuit-breakers/">OSETC.010: Fuses and Circuit Breakers</a>, we learned about protection against excessive current. This lesson asks a different question: how is equipment made safe for servicing?</p>
<!-- /wp:paragraph -->

<!-- wp:heading -->
<h2 class="wp-block-heading">Why OFF is not enough</h2>
<!-- /wp:heading -->

<!-- wp:paragraph -->
<p>A STOP button controls operation; it does not physically disconnect the energy supply. An emergency stop or software command also cannot serve as the sole means of isolation. A proper isolating device might be a disconnect switch, suitable circuit breaker, valve, or mechanical block.</p>
<!-- /wp:paragraph -->

<!-- wp:paragraph -->
<p>Look beyond electricity. Compressed air, hydraulic pressure, springs, hot surfaces, rotating parts, and gravity can retain dangerous energy after shutdown. A machine may also have more than one supply. The equipment-specific procedure must identify every relevant source.</p>
<!-- /wp:paragraph -->

<!-- wp:heading -->
<h2 class="wp-block-heading">Who does what?</h2>
<!-- /wp:heading -->

<!-- wp:paragraph -->
<p>An <strong>authorized employee</strong> is trained to apply the employer’s energy-control procedure for servicing. An <strong>affected employee</strong> operates the equipment or works nearby and must understand the restrictions. Reading this lesson does not make someone authorized or electrically qualified.</p>
<!-- /wp:paragraph -->

<!-- wp:paragraph -->
<p>A lock provides physical restraint. A tag communicates a warning; it does not provide that restraint. Do not bypass either or restart equipment under energy control. Where tagout is used instead of lockout, the employer must meet the applicable requirements for worker protection.</p>
<!-- /wp:paragraph -->

<!-- wp:heading -->
<h2 class="wp-block-heading">Watch the concept in practice</h2>
<!-- /wp:heading -->

<!-- wp:paragraph -->
<p>Watch AutomationDirect’s introduction, then use the scenario below to distinguish shutdown, isolation, and verification. The video illustrates general machine LOTO; it does not replace electrical absence-of-voltage verification or an employer’s procedure.</p>
<!-- /wp:paragraph -->

<!-- wp:embed {"url":"https://www.youtube.com/watch?v=6dDr3j9r3dc","type":"video","providerNameSlug":"youtube","responsive":true,"className":"wp-embed-aspect-16-9 wp-has-aspect-ratio"} -->
<figure class="wp-block-embed is-type-video is-provider-youtube wp-block-embed-youtube wp-embed-aspect-16-9 wp-has-aspect-ratio"><div class="wp-block-embed__wrapper">
https://www.youtube.com/watch?v=6dDr3j9r3dc
</div></figure>
<!-- /wp:embed -->

<!-- wp:paragraph -->
<p><em>Video: “What is Lockout Tagout?” — AutomationDirect.</em></p>
<!-- /wp:paragraph -->

<!-- wp:heading -->
<h2 class="wp-block-heading">Understand the sequence</h2>
<!-- /wp:heading -->

<!-- wp:paragraph -->
<p>The employer’s procedure guides notification, shutdown, isolation, application of energy-control devices, control of stored energy, and verification before servicing. It also governs restoration after work. This is a conceptual overview, not a field checklist.</p>
<!-- /wp:paragraph -->

<!-- wp:paragraph -->
<p><strong>Verification matters:</strong> Failure to restart does not prove an electrical circuit is de-energized. Under OSHA 1910.333, a qualified person checks that equipment cannot restart and tests the exposed electrical parts to verify de-energization, including possible backfeed. A locked disconnect alone is not proof that every conductor inside an enclosure is safe.</p>
<!-- /wp:paragraph -->

<!-- wp:paragraph -->
<p>Restoring service requires checks of equipment and the work area, clearing people, and controlled removal of locks and tags under the applicable procedure. Never remove another worker’s lock on your own initiative.</p>
<!-- /wp:paragraph -->

<!-- wp:heading -->
<h2 class="wp-block-heading">Paper exercise: a conveyor that looks stopped</h2>
<!-- /wp:heading -->

<!-- wp:paragraph -->
<p>Imagine a fictional conveyor with an electric motor, an air-powered pusher, and a raised weight. Its STOP button has been pressed. No one is touching the machine. Answer on paper only; do not operate or open real equipment.</p>
<!-- /wp:paragraph -->

<!-- wp:paragraph -->
<p><strong>1.</strong> Is the stopped belt enough evidence that servicing can begin? <strong>2.</strong> Which three energy sources should the procedure address? <strong>3.</strong> Does a warning tag physically prevent someone from restoring power?</p>
<!-- /wp:paragraph -->

<!-- wp:paragraph -->
<p><strong>Answers:</strong> 1. No—the visible motion has stopped, but energy control has not been demonstrated. 2. Electrical supply, compressed air, and the weight’s gravitational energy. 3. No—a tag warns; a lock supplies physical restraint at the isolating device. The scenario still requires trained personnel and equipment-specific verification.</p>
<!-- /wp:paragraph -->

<!-- wp:heading -->
<h2 class="wp-block-heading">Review and sources</h2>
<!-- /wp:heading -->

<!-- wp:paragraph -->
<p>Remember three separate ideas: <strong>stop operation, isolate and control energy, verify the safe condition</strong>. A quiet machine is not evidence that all hazards are controlled.</p>
<!-- /wp:paragraph -->

<!-- wp:paragraph -->
<p>U.S. references: <a href="https://www.osha.gov/laws-regs/regulations/standardnumber/1910/1910.147">OSHA 1910.147</a> addresses hazardous energy in covered machine servicing; <a href="https://www.osha.gov/laws-regs/regulations/standardnumber/1910/1910.333">OSHA 1910.333</a> addresses electrical work practices under Subpart S. Their scopes differ. See also OSHA’s <a href="https://www.osha.gov/etools/lockout-tagout/hot-topics/energy-control-program/training-retraining">training and tag limitations</a> and <a href="https://www.osha.gov/etools/lockout-tagout/tutorial/lockout-tagout">lockout/tagout guidance</a>. Follow the rules applicable to your workplace and jurisdiction.</p>
<!-- /wp:paragraph -->
